<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC 连接架构分析与优化方案</title>
<style>
:root { color-scheme: dark; --bg: #0a1628; --card: rgba(15,23,42,0.92); --border: rgba(0,128,255,0.2); --primary: #00e8ff; --text: #e8fbff; --muted: #8aaccc; --green: #00e676; --red: #ff5252; --yellow: #ffab00; }
* { box-sizing: border-box; margin: 0; padding: 0; }
body { font-family: 'Microsoft YaHei', sans-serif; background: var(--bg); color: var(--text); line-height: 1.7; }
.container { max-width: 1200px; margin: 0 auto; padding: 24px 20px 60px; }
h1 { font-size: 28px; margin-bottom: 8px; color: #fff; letter-spacing: 2px; }
.subtitle { color: var(--muted); font-size: 14px; margin-bottom: 32px; }
h2 { font-size: 20px; margin: 36px 0 16px; color: var(--primary); border-left: 3px solid var(--primary); padding-left: 12px; }
h3 { font-size: 16px; margin: 24px 0 12px; color: #fff; }
p { margin: 8px 0; color: var(--muted); font-size: 14px; }
.card { background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 16px; margin: 12px 0; }
table { width: 100%; border-collapse: collapse; margin: 12px 0; font-size: 13px; }
th, td { padding: 8px 12px; border: 1px solid var(--border); text-align: left; }
th { background: rgba(0,128,255,0.15); color: var(--primary); font-weight: 600; }
td { color: var(--text); }
tr:nth-child(even) td { background: rgba(0,20,60,0.3); }
.highlight { color: var(--yellow); font-weight: 600; }
pre { background: rgba(0,20,40,0.6); border: 1px solid var(--border); border-radius: 6px; padding: 14px; overflow-x: auto; font-size: 13px; color: #a0d0ff; margin: 10px 0; font-family: Consolas, monospace; line-height: 1.5; }
.badge { display: inline-block; padding: 2px 10px; border-radius: 4px; font-size: 12px; font-weight: 600; }
.badge-high { background: rgba(255,82,82,0.2); color: var(--red); border: 1px solid rgba(255,82,82,0.4); }
.badge-mid { background: rgba(255,171,0,0.2); color: var(--yellow); border: 1px solid rgba(255,171,0,0.4); }
.badge-low { background: rgba(0,230,118,0.2); color: var(--green); border: 1px solid rgba(0,230,118,0.4); }
ul { margin: 8px 0 8px 20px; color: var(--muted); font-size: 14px; }
li { margin: 4px 0; }
.flow { font-family: Consolas, monospace; font-size: 13px; background: rgba(0,20,40,0.5); border: 1px solid var(--border); border-radius: 6px; padding: 16px; margin: 12px 0; line-height: 1.8; white-space: pre; overflow-x: auto; }
.section-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 16px; }
@media (max-width: 768px) { .section-grid { grid-template-columns: 1fr; } }
</style>
</head>
<body>
<div class="container">

<h1>PLC 连接架构分析与优化方案</h1>
<p class="subtitle">荆州纪南污水厂智能化运营管理系统 — 后端 PLC 通信层技术文档</p>

<!-- ==================== 第一部分 ==================== -->
<h2>一、当前 PLC 连接架构</h2>

<h3>1. 两种 PLC 类型</h3>
<div class="card">
<table>
<tr><th>类型</th><th>控制器</th><th>协议库</th><th>IP 范围</th></tr>
<tr><td><strong>S7-200 SMART</strong></td><td>13台（粗格栅、细格栅、风机等）</td><td>Snap7</td><td>192.168.0.14~30</td></tr>
<tr><td><strong>S7-1200</strong></td><td>3台（B1、H1、M3）</td><td>PLC4X</td><td>192.168.0.100~106</td></tr>
</table>
</div>

<h3>2. S7-200 SMART 连接方式（13台）</h3>
<div class="flow">┌─────────────────────────────────────────────────────────┐
│  AbstractS7ConnectionPool                               │
│  ├── borrowConnection() → 每次创建新连接！               │
│  ├── returnConnection() → 立即关闭连接！                 │
│  └── 14个TSAP候选地址，失败后轮转                         │
└─────────────────────────────────────────────────────────┘
         ↓ 传入
┌─────────────────────────────────────────────────────────┐
│  AbstractS7200SmartPlcService                           │
│  ├── 内部 Snap7 连接池 (GenericObjectPool&lt;S7Client&gt;)    │
│  │   ├── maxTotal: 3                                    │
│  │   ├── maxIdle: 2                                     │
│  │   ├── minIdle: 1                                     │
│  │   └── maxWait: 3000ms                                │
│  ├── 每个标签单独读取 (ReadArea per tag)                  │
│  └── 无批量读取                                          │
└─────────────────────────────────────────────────────────┘</div>

<div class="card">
<p><strong>⚠️ 问题：</strong></p>
<ul>
<li><code>AbstractS7ConnectionPool.borrowConnection()</code> 每次都 <code>new PlcDriverManager().getConnection(url)</code>，<span class="highlight">没有连接复用</span></li>
<li><code>returnConnection()</code> 直接 <code>connection.close()</code>，<span class="highlight">用完就销毁</span></li>
<li>虽然 <code>AbstractS7200SmartPlcService</code> 内部有 Snap7 连接池，但外层连接池完全浪费</li>
<li>每个标签单独发一次 <code>ReadArea</code> 请求，读10个标签 = 10次 PLC 通信</li>
</ul>
</div>

<h3>3. S7-1200 连接方式（B1/H1/M3）</h3>
<div class="flow">┌─────────────────────────────────────────────────────────┐
│  B1PlcConnectionPool (Apache Commons Pool2)             │
│  ├── maxTotal: 3                                        │
│  ├── maxIdle: 2                                         │
│  ├── minIdle: 1                                         │
│  └── 真正的连接复用                                      │
└─────────────────────────────────────────────────────────┘
         ↓ 传入
┌─────────────────────────────────────────────────────────┐
│  B1PlcService (PLC4X)                                   │
│  ├── 批量读取 (一次请求读所有标签)                         │
│  └── 效率高                                              │
└─────────────────────────────────────────────────────────┘</div>

<h3>4. 连接池容量汇总</h3>
<div class="card">
<table>
<tr><th>PLC 模块</th><th>IP</th><th>连接池类型</th><th>maxTotal</th><th>实际连接方式</th></tr>
<tr><td>coarse-screen</td><td>.27</td><td>Snap7 内部池</td><td>3</td><td>每次新建→借出→归还→销毁</td></tr>
<tr><td>fine-screen</td><td>.26</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>multilayer-cyclone</td><td>.25</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>pac</td><td>.20</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>pam</td><td>.19</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>sodium-acetate</td><td>.18</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>sodium-hypochlorite</td><td>.17</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>baike-dosing</td><td>.14</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>baike-filter-press</td><td>.15</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>baike-fiber-disc</td><td>.16</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>fan</td><td>.24</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>sludge-silo</td><td>.28</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>deodorization</td><td>.29</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr><td>rotor-pump</td><td>.30</td><td>Snap7 内部池</td><td>3</td><td>同上</td></tr>
<tr style="background:rgba(0,232,255,0.08)"><td><strong>b1</strong></td><td><strong>.106</strong></td><td><strong>PLC4X 池</strong></td><td><strong>3</strong></td><td><strong>真正的连接复用 ✓</strong></td></tr>
<tr style="background:rgba(0,232,255,0.08)"><td><strong>h1</strong></td><td><strong>.100</strong></td><td><strong>PLC4X 池</strong></td><td><strong>3</strong></td><td><strong>真正的连接复用 ✓</strong></td></tr>
<tr style="background:rgba(0,232,255,0.08)"><td><strong>m3</strong></td><td><strong>.103</strong></td><td><strong>PLC4X 池</strong></td><td><strong>3</strong></td><td><strong>真正的连接复用 ✓</strong></td></tr>
</table>
</div>

<h3>5. 连接竞争场景</h3>
<div class="card">
<p>前端多个页面同时轮询同一个 PLC 时，会争抢连接池中的连接：</p>
<table>
<tr><th>来源</th><th>调用</th><th>轮询间隔</th></tr>
<tr><td><code>plc-debug.html</code></td><td><code>GET /api/plc/b1/overview</code></td><td>3000ms（默认）</td></tr>
<tr><td>前端 <code>B1.vue</code></td><td><code>GET /api/plc/b1/overview</code></td><td>3000ms</td></tr>
<tr><td>前端 <code>Dashboard.vue</code></td><td><code>GET /api/plc/b1/overview</code></td><td>5000ms</td></tr>
<tr><td>前端 <code>AlarmPage.vue</code></td><td><code>GET /api/plc/b1/overview</code></td><td>轮询</td></tr>
<tr><td>前端 <code>ProcessControl.vue</code></td><td><code>GET /api/plc/b1/overview</code></td><td>轮询</td></tr>
</table>
<p style="margin-top:12px">当多个页面同时轮询时，3 个连接要被 2-5 个并发请求争抢，可能导致：</p>
<ul>
<li>请求排队等待连接（<code>borrowObject</code> 阻塞）</li>
<li>5秒超时后报错 <code>Failed to read B1 PLC tags</code></li>
</ul>
</div>

<!-- ==================== 第二部分 ==================== -->
<h2>二、优化方案</h2>

<h3>方案一：S7-200 SMART 真正实现连接池化</h3>
<div class="card">
<p><span class="badge badge-high">优先级：高</span> <span class="badge badge-mid">改动量：中</span></p>
<p>当前 <code>AbstractS7ConnectionPool</code> 每次都新建连接再销毁，完全浪费。应该像 B1 那样用 Apache Commons Pool2 管理连接：</p>
<pre>// 当前（每次新建）
public PlcConnection borrowConnection() {
    return new PlcDriverManager().getConnection(url);  // 新建TCP连接
}

public void returnConnection(PlcConnection connection) {
    connection.close();  // 立即销毁
}</pre>
<pre>// 优化后（复用连接）
private final GenericObjectPool&lt;PlcConnection&gt; pool;

public PlcConnection borrowConnection() {
    return pool.borrowObject();  // 从池中借出
}

public void returnConnection(PlcConnection connection) {
    pool.returnObject(connection);  // 归还到池中
}</pre>
<p><strong>效果：</strong>减少 90% 的 TCP 连接建立/销毁开销，每次请求节省 50-200ms。</p>
</div>

<h3>方案二：S7-200 SMART 批量读取</h3>
<div class="card">
<p><span class="badge badge-mid">优先级：中</span> <span class="badge badge-mid">改动量：大</span></p>
<p>当前每个标签单独发一次 <code>ReadArea</code>，读10个标签 = 10次 PLC 通信。应该合并为一次：</p>
<pre>// 当前（逐个读取）
for (String tagCode : tagCodes) {
    readArea(client, area, 0, byteOffset, buffer);  // 每个标签一次通信
}

// 优化后（批量读取）
// 将连续地址的标签合并为一次 ReadArea 调用
// 例如 DB1.DBX16.0~DB1.DBX16.4 可以一次读取 1 字节</pre>
<p><strong>效果：</strong>减少 PLC 通信次数，降低网络延迟。</p>
</div>

<h3>方案三：增大连接池容量</h3>
<div class="card">
<p><span class="badge badge-high">优先级：高</span> <span class="badge badge-low">改动量：小</span></p>
<p>当前所有池都是 <code>maxTotal=3</code>，前端多个页面同时轮询时会排队。建议：</p>
<pre>// S7-200 SMART 池
config.setMaxTotal(5);    // 3 → 5
config.setMaxIdle(3);     // 2 → 3

// B1/H1/M3 池
config.setMaxTotal(5);    // 3 → 5
config.setMaxIdle(3);     // 2 → 3</pre>
<p><strong>效果：</strong>支持更多并发请求，减少超时。</p>
</div>

<h3>方案四：前端轮询优化</h3>
<div class="card">
<p><span class="badge badge-low">优先级：低</span> <span class="badge badge-mid">改动量：中</span></p>
<p>当前多个页面各自独立轮询，同一个 PLC 被请求多次。可以：</p>
<ul>
<li><strong>方案A：后端增加缓存层</strong> — overview 结果缓存 1-2 秒，多个前端请求共享同一份数据</li>
<li><strong>方案B：前端共享轮询</strong> — 使用一个全局 store，只发一次请求，多个组件共享数据</li>
</ul>
</div>

<!-- ==================== 第三部分 ==================== -->
<h2>三、优先级建议</h2>
<div class="card">
<table>
<tr><th>优先级</th><th>方案</th><th>改动量</th><th>效果</th></tr>
<tr><td><span class="badge badge-high">🔴 高</span></td><td>方案一：连接池化</td><td>中</td><td>减少 90% 连接开销</td></tr>
<tr><td><span class="badge badge-high">🔴 高</span></td><td>方案三：增大池容量</td><td>小</td><td>减少超时</td></tr>
<tr><td><span class="badge badge-mid">🟡 中</span></td><td>方案二：批量读取</td><td>大</td><td>减少 PLC 通信次数</td></tr>
<tr><td><span class="badge badge-low">🟢 低</span></td><td>方案四：前端轮询优化</td><td>中</td><td>减少总请求数</td></tr>
</table>
</div>

<!-- ==================== 第四部分 ==================== -->
<h2>四、注意事项</h2>
<div class="card">
<ul>
<li><strong>关闭 <code>plc-debug.html</code> 后不会残留连接</strong> — HTTP 请求是无状态的，关闭页面后所有连接立即释放</li>
<li><strong>S7-200 SMART 的 TSAP 轮转机制</strong> — 14个候选地址按顺序尝试，失败后切换到下一个，成功后记住该地址</li>
<li><strong>S7-1200 的 PLC4X 连接</strong> — 支持真正的连接池化和批量读取，效率远高于 S7-200 SMART</li>
<li><strong>脉冲信号 vs 持续信号</strong> — 粗格栅等设备使用脉冲信号（写true→等待→写false），B1/H1/M3 使用持续信号（写1等待写0）</li>
</ul>
</div>

</div>
</body>
</html>
